&HEAD CHID='ev_base_aaaaaaaa', TITLE='EV Fire Simulation' /
&TIME T_END=1800.0 /
&MESH IJK=50,50,20, XB=0,10,0,10,0,4 /
! ==========================================================================
! EV Fire Scenario Fragment (Generated by IFCtoFDS Task 3 Scenario Emitter)
! Base Mapping Bundle SHA256: aaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaaa
! EV Library Version: 1.0.0
! Total Peak HRR: 4.5000 MW
! ==========================================================================

! --- Combustion Reaction & Species Namelists ---
! Simple chemistry in FDS permits exactly one &REAC namelist.
! Multi-vehicle mixes are blended into an effective composite reaction.
&REAC ID='REAC_AUTO-NMC', FUEL='OFFGAS_REAC_AUTO-NMC', C=2.0, H=4.0, O=1.0, CO_YIELD=0.1250, SOOT_YIELD=0.1400 /
! Passive tracer for battery toxic offgas (effective Y_HF=0.0300)
&SPEC ID='HYDROGEN FLUORIDE' /

! --- EV Physical Obstacles and Fire Sources ---
! Fire Curve: RAMP_EV_1 (delay=0.00s, growth=774.48s via standard t^2 Q=1055*(t/t_alpha)^2)
! Energy balance: total fire curve energy = 4646.9 MJ, nominal battery pack = 252.0 MJ
&RAMP ID='RAMP_EV_1', T=0.00, F=0.0 /
&RAMP ID='RAMP_EV_1', T=38.72, F=0.0025 /
&RAMP ID='RAMP_EV_1', T=77.45, F=0.0100 /
&RAMP ID='RAMP_EV_1', T=116.17, F=0.0225 /
&RAMP ID='RAMP_EV_1', T=154.90, F=0.0400 /
&RAMP ID='RAMP_EV_1', T=193.62, F=0.0625 /
&RAMP ID='RAMP_EV_1', T=232.34, F=0.0900 /
&RAMP ID='RAMP_EV_1', T=271.07, F=0.1225 /
&RAMP ID='RAMP_EV_1', T=309.79, F=0.1600 /
&RAMP ID='RAMP_EV_1', T=348.52, F=0.2025 /
&RAMP ID='RAMP_EV_1', T=387.24, F=0.2500 /
&RAMP ID='RAMP_EV_1', T=425.97, F=0.3025 /
&RAMP ID='RAMP_EV_1', T=464.69, F=0.3600 /
&RAMP ID='RAMP_EV_1', T=503.41, F=0.4225 /
&RAMP ID='RAMP_EV_1', T=542.14, F=0.4900 /
&RAMP ID='RAMP_EV_1', T=580.86, F=0.5625 /
&RAMP ID='RAMP_EV_1', T=619.59, F=0.6400 /
&RAMP ID='RAMP_EV_1', T=658.31, F=0.7225 /
&RAMP ID='RAMP_EV_1', T=697.03, F=0.8100 /
&RAMP ID='RAMP_EV_1', T=735.76, F=0.9025 /
&RAMP ID='RAMP_EV_1', T=774.48, F=1.0000 /
&RAMP ID='RAMP_EV_1', T=1161.72, F=1.0000 /
&RAMP ID='RAMP_EV_1', T=1548.96, F=0.5000 /
&RAMP ID='RAMP_EV_1', T=1936.20, F=0.0000 /
&SURF ID='BURNER_EV_1', HRRPUA=555.56, RAMP_Q='RAMP_EV_1', FUEL_ID='OFFGAS_REAC_AUTO-NMC' /
&OBST ID='OBST_EV_1', XB=2.75,7.25,1.6,3.4,0.25,1.75, SURF_ID='INERT' /
&VENT ID='VENT_BURNER_1', XB=2.75,7.25,1.6,3.4,1.75,1.75, SURF_ID='BURNER_EV_1' /

&TAIL /
